<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4024.29">
	<DataTypes>
		<DataType>
			<Name GUID="{5044CB06-7724-5056-95AD-1E09DECF3A45}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..24] OF UINT</Name>
			<BitSize>400</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000005}">UINT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>25</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{1337BBBA-9A3F-D9E7-4ED6-FA23E60881AB}" Namespace="Tc2_Standard" AutoDeleteType="true">TON</Name>
			<BitSize>256</BitSize>
			<SubItem>
				<Name>IN</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ starts timer with rising edge, resets timer with falling edge ]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
				<Properties>
					<Property>
						<Name>ItemType</Name>
						<Value>Input</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>PT</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000048}">TIME</Type>
				<Comment><![CDATA[ time to pass, before Q is set ]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>96</BitOffs>
				<Properties>
					<Property>
						<Name>ItemType</Name>
						<Value>Input</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>Q</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ gets TRUE, delay time (PT) after a rising edge at IN ]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>128</BitOffs>
				<Properties>
					<Property>
						<Name>ItemType</Name>
						<Value>Output</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>ET</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000048}">TIME</Type>
				<Comment><![CDATA[ elapsed time ]]></Comment>
				<BitSize>32</BitSize>
				<BitOffs>160</BitOffs>
				<Properties>
					<Property>
						<Name>ItemType</Name>
						<Value>Output</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>M</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>192</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StartTime</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000048}">TIME</Type>
				<BitSize>32</BitSize>
				<BitOffs>224</BitOffs>
			</SubItem>
			<Properties>
				<Property>
					<Name>PouType</Name>
					<Value>FunctionBlock</Value>
				</Property>
			</Properties>
		</DataType>
		<DataType>
			<Name GUID="{B67C53DE-6A92-5C5B-4076-1B25F1887AC3}" IecBaseType="true" AutoDeleteType="true">ARRAY [1..6] OF Tc2_Standard.TON</Name>
			<BitSize>1536</BitSize>
			<BaseType GUID="{1337BBBA-9A3F-D9E7-4ED6-FA23E60881AB}" Namespace="Tc2_Standard">TON</BaseType>
			<ArrayInfo>
				<LBound>1</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{D5AB6594-30FC-6F26-C7BB-014E706F74D9}" IecBaseType="true" AutoDeleteType="true">ARRAY [1..6] OF TIME</Name>
			<BitSize>192</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000048}">TIME</BaseType>
			<ArrayInfo>
				<LBound>1</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{DC21412B-5C97-6FC0-600D-070C26DE7CEC}" IecBaseType="true" AutoDeleteType="true">ARRAY [1..6] OF INT</Name>
			<BitSize>96</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000006}">INT</BaseType>
			<ArrayInfo>
				<LBound>1</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{B4F48ED3-326A-4271-8F7F-3101D470DA85}" TargetNetId="5.107.141.148.1.1" Target64Bit="true" ShowHideConfigurations="#x106">
		<System>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{A319C1E8-8F6D-4156-9E15-85CB720BDC45}" Name="M1_CompPP" PrjFilePath="M1_CompPP\M1_CompPP.plcproj" TmcFilePath="M1_CompPP\M1_CompPP.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="M1_CompPP\M1_CompPP.tmc">
					<Name>M1_CompPP Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>Input.R1_01_00</Name>
							<Comment><![CDATA[Master stop PB not pressed - black pb on mcp]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_01_01</Name>
							<Comment><![CDATA[case Estop circuit okay (Rly1 (120vac)]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_01_02</Name>
							<Comment><![CDATA[MCP PSU1 DC OK]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_01_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_01_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_01_05</Name>
							<Comment><![CDATA[spare]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_01_06</Name>
							<Comment><![CDATA[spare]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_01_07</Name>
							<Comment><![CDATA[spare]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_00</Name>
							<Comment><![CDATA[EL1008 - DI2]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_02_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_00</Name>
							<Comment><![CDATA[EL1008 - DI3]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_03_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_00</Name>
							<Comment><![CDATA[EL1008 - DI4]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_04_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_00</Name>
							<Comment><![CDATA[EL1008 - DI5]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_05_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_00</Name>
							<Comment><![CDATA[EL3068 - AI1]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_00_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_01</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_01_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_02</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_02_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_03</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_03_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_04</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_04_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_05</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_05_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_06</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_06_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_07</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R1_08_07_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_00</Name>
							<Comment><![CDATA[RACK 2
EL3068 - AI1]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_00_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_01</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_01_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_02</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_02_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_03</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_03_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_04</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_04_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_05</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_05_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_06</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_06_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_07</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_01_07_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_00</Name>
							<Comment><![CDATA[EL3068 - AI2]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_00_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_01</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_01_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_02</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_02_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_03</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_03_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_04</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_04_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_05</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_05_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_06</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_06_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_07</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R2_02_07_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_00</Name>
							<Comment><![CDATA[EL1008 - DI1]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_03_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_00</Name>
							<Comment><![CDATA[EL1008 - DI2]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_04_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_00</Name>
							<Comment><![CDATA[EL1008 - DI3]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R2_05_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_00</Name>
							<Comment><![CDATA[Rack 3	
EL3068 - AI1]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_00_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_01</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_01_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_02</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_02_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_03</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_03_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_04</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_04_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_05</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_05_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_06</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_06_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_07</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_01_07_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_00</Name>
							<Comment><![CDATA[EL3068 - AI2]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_00_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_01</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_01_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_02</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_02_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_03</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_03_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_04</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_04_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_05</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_05_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_06</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_06_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_07</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Input.R3_02_07_Status</Name>
							<Type>WORD</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_00</Name>
							<Comment><![CDATA[EL1008 - DI1]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_03_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_00</Name>
							<Comment><![CDATA[EL1008 - DI2]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_04_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_00</Name>
							<Comment><![CDATA[EL1008 - DI3]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.R3_05_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.B170357_CapRaw</Name>
							<Comment><![CDATA[Ethercat Device Voltage - subject to change because the VM board is still under development]]></Comment>
							<Type GUID="{5044CB06-7724-5056-95AD-1E09DECF3A45}">ARRAY [0..24] OF UINT</Type>
						</Var>
						<Var>
							<Name>Input.B170357_BatLevel</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Input.B170357_Heartbeat</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>Output.R1_06_00</Name>
							<Comment><![CDATA[***MCP 
EL2008 - DQ1]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_06_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_06_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_06_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_06_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_06_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_06_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_06_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_00</Name>
							<Comment><![CDATA[EL2008 - DQ2]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_07_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_00</Name>
							<Comment><![CDATA[**LCP1
EL2008 - DQ1]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_00</Name>
							<Comment><![CDATA[Charger 1 - Voltage Setpoint]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_01</Name>
							<Comment><![CDATA[Charger 2 - Voltage Setpoint]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_02</Name>
							<Comment><![CDATA[Charger 3 - Voltage Setpoint]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_03</Name>
							<Comment><![CDATA[Charger 4 - Voltage Setpoint]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_04</Name>
							<Comment><![CDATA[Charger 5 - Voltage Setpoint	]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_05</Name>
							<Comment><![CDATA[Charger 6 - Voltage Setpoint	]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_06</Name>
							<Comment><![CDATA[spare]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R1_09_07</Name>
							<Comment><![CDATA[spare]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_06_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_00</Name>
							<Comment><![CDATA[EL2008 - DQ2]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R2_07_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_00</Name>
							<Comment><![CDATA[**LCP2
EL2008 - DQ1]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_06_07</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_00</Name>
							<Comment><![CDATA[EL2008 - DQ2]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_01</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_02</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_03</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_04</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_05</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_06</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>Output.R3_07_07</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8" AreaNo="4">
						<Name>PlcTask Retains</Name>
						<Var>
							<Name>ChargeTime_DB.ChargerDelay_TON</Name>
							<Type GUID="{B67C53DE-6A92-5C5B-4076-1B25F1887AC3}">ARRAY [1..6] OF Tc2_Standard.TON</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.ChargerDelay_PT</Name>
							<Type GUID="{D5AB6594-30FC-6F26-C7BB-014E706F74D9}">ARRAY [1..6] OF TIME</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.ChargerDelay_ET</Name>
							<Type GUID="{D5AB6594-30FC-6F26-C7BB-014E706F74D9}">ARRAY [1..6] OF TIME</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.PreFormChargeTime_TON</Name>
							<Comment><![CDATA[SustChargeTime_TON : ARRAY[1..3] OF TON;
SustChargeTime_PT  : ARRAY[1..3] OF TIME;
SustChargeTime_ET  : ARRAY[1..3] OF TIME;	
FormChargeTime_TON : ARRAY[1..2] OF TON;
FormChargeTime_PT  : ARRAY[1..2] OF TIME;
FormChargeTime_ET  : ARRAY[1..2] OF TIME;]]></Comment>
							<Type GUID="{1337BBBA-9A3F-D9E7-4ED6-FA23E60881AB}" Namespace="Tc2_Standard">TON</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.PreFormChargeTime_PT</Name>
							<Type>TIME</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.PreFormChargeTime_ET</Name>
							<Type>TIME</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.LongestChargeTime_TON</Name>
							<Type GUID="{1337BBBA-9A3F-D9E7-4ED6-FA23E60881AB}" Namespace="Tc2_Standard">TON</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.LongestChargeTime_PT</Name>
							<Type>TIME</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.LongestChargeTime_ET</Name>
							<Type>TIME</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.ChargeTimeStartDelay</Name>
							<Type GUID="{DC21412B-5C97-6FC0-600D-070C26DE7CEC}">ARRAY [1..6] OF INT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.ChargingTimeElapse</Name>
							<Type GUID="{DC21412B-5C97-6FC0-600D-070C26DE7CEC}">ARRAY [1..6] OF INT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.ChargingTimeElapse_TON</Name>
							<Type GUID="{B67C53DE-6A92-5C5B-4076-1B25F1887AC3}">ARRAY [1..6] OF Tc2_Standard.TON</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.PreFormChargeTimeStartDelay</Name>
							<Type>INT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.PreFormChargingTimeElapse</Name>
							<Type>INT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>ChargeTime_DB.PreFormChargingTimeElapse_TON</Name>
							<Type GUID="{1337BBBA-9A3F-D9E7-4ED6-FA23E60881AB}" Namespace="Tc2_Standard">TON</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id NeedCalleeCall="true">0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>20</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502001"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
	</Project>
</TcSmProject>
